
OS:Version,
  {7de6c348-ceb6-451e-9681-35e23187b818}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:SimulationControl,
  {a8a3841c-05bc-48ac-9fae-3a31dcb40dbb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {0746d475-65c5-448c-8ad1-b06847a8164f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {c36ad48a-2d50-4237-9c7b-1421d1bf7044}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:SurfaceConvectionAlgorithm:Inside,
  {0def99b4-988a-4bb8-9002-f931a2219248}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ea356ea3-10db-485c-9372-1a998bca3dbb}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {3764abb4-1b16-4fe9-9bae-45719479afbf}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {9c373c2e-a5bb-4516-9b69-0011bf38a214}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ConvergenceLimits,
  {b71d9cc3-9a32-467e-9b92-f3a18092a437}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ShadowCalculation,
  {eba1e4e1-505e-4aa3-89b5-92107da7b7de}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Site,
  {b90393c5-788a-4afd-87f5-fa604049a5d7}, !- Handle
  Denver Centennial  Golden   Nr,         !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {42c03c68-46d5-4a13-972b-37494004c674}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {fd3b66d0-d3da-4377-95c7-4b632572ffd7}, !- Handle
  19.527,                                 !- January Deep Ground Temperature {C}
  19.502,                                 !- February Deep Ground Temperature {C}
  19.536,                                 !- March Deep Ground Temperature {C}
  19.598,                                 !- April Deep Ground Temperature {C}
  20.002,                                 !- May Deep Ground Temperature {C}
  21.64,                                  !- June Deep Ground Temperature {C}
  22.225,                                 !- July Deep Ground Temperature {C}
  22.375,                                 !- August Deep Ground Temperature {C}
  21.449,                                 !- September Deep Ground Temperature {C}
  20.121,                                 !- October Deep Ground Temperature {C}
  19.802,                                 !- November Deep Ground Temperature {C}
  19.633;                                 !- December Deep Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {457446f4-28be-452b-b3ec-81c0d00cd7c8}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultScheduleSet,
  {2cd13aa3-a43e-4f27-9100-9b239618a0a1}, !- Handle
  Default Schedules,                      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d3f92838-01c2-4831-948a-98d1bce9a7aa}, !- Number of People Schedule Name
  {eed17ed0-3da4-446c-adb8-2295dc35fbe5}, !- People Activity Level Schedule Name
  {d53f83d2-4916-4fdd-af8b-a7c3279bc1c0}, !- Lighting Schedule Name
  {bd0d5ffc-a20f-4ce9-9d52-966a2f11aefc}, !- Electric Equipment Schedule Name
  {2276234a-32a8-415d-8f91-460b7457502b}, !- Gas Equipment Schedule Name
  {f1d45273-fa6b-47cd-9327-0c98af83abb6}, !- Hot Water Equipment Schedule Name
  {a1325883-2d57-4327-b7f0-07f8a3bf5443}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d3f92838-01c2-4831-948a-98d1bce9a7aa}, !- Handle
  Medium Office Number of People Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {6b944d16-f7d7-4f4c-b999-1a13abac86f4}, !- Default Day Schedule Name
  {0f0076e1-1fa1-4a82-8fcb-1743da4f4711}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {6b944d16-f7d7-4f4c-b999-1a13abac86f4}, !- Handle
  Medium Office Number of People All Other Days Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c25d0fc-2d83-43fb-a2b6-d91249aed0ef}, !- Handle
  Medium Office Number of People Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0f0076e1-1fa1-4a82-8fcb-1743da4f4711}, !- Handle
  Medium Office Number of People Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c8beb42f-9380-48b2-82b2-e1fc2d1c46d0}, !- Handle
  Medium Office Number of People Schedule Weekdays Rule, !- Name
  {d3f92838-01c2-4831-948a-98d1bce9a7aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fff55691-2b61-4898-ba33-9bd7cfaf49f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {fff55691-2b61-4898-ba33-9bd7cfaf49f7}, !- Handle
  Medium Office Number of People Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {b24b3da7-03bf-4815-be68-b64f3b3e79ca}, !- Handle
  Medium Office Number of People Schedule Saturday Rule, !- Name
  {d3f92838-01c2-4831-948a-98d1bce9a7aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d5818d7-f625-4f74-ba28-f97006f903f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0d5818d7-f625-4f74-ba28-f97006f903f6}, !- Handle
  Medium Office Number of People Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {eed17ed0-3da4-446c-adb8-2295dc35fbe5}, !- Handle
  Medium Office People Activity Level Schedule, !- Name
  {8258200c-cc6f-4ff4-a0c8-646caf1cfbe6}, !- Schedule Type Limits Name
  {16f9d976-e9b9-4b16-a65e-ef2a94c34aba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16f9d976-e9b9-4b16-a65e-ef2a94c34aba}, !- Handle
  Medium Office People Activity Level All Days Schedule, !- Name
  {8258200c-cc6f-4ff4-a0c8-646caf1cfbe6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8258200c-cc6f-4ff4-a0c8-646caf1cfbe6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d53f83d2-4916-4fdd-af8b-a7c3279bc1c0}, !- Handle
  Medium Office Lighting Schedule,        !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {ea7c2cd4-2925-4f2e-befe-acda931abcdf}, !- Default Day Schedule Name
  {f83f215c-4f3a-41d2-9ee2-9e61075d223c}, !- Summer Design Day Schedule Name
  {d32cd38d-dba5-441c-b851-517854e87bbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea7c2cd4-2925-4f2e-befe-acda931abcdf}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {684e9452-e945-4691-98c7-6879937abfbd}, !- Handle
  Medium Office Lighting Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f83f215c-4f3a-41d2-9ee2-9e61075d223c}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {89432d00-810b-413a-9dbe-9011bddcaa93}, !- Handle
  Medium Office Lighting Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d32cd38d-dba5-441c-b851-517854e87bbe}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5491504-028b-47f7-833f-50b41b5a7d16}, !- Handle
  Medium Office Lighting Schedule Weekdays Rule, !- Name
  {d53f83d2-4916-4fdd-af8b-a7c3279bc1c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5988fd5a-fd2a-4fe0-a0fb-abcb205d8e9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5988fd5a-fd2a-4fe0-a0fb-abcb205d8e9f}, !- Handle
  Medium Office Lighting Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {626a3359-f65f-4be9-864e-e9f292ee6939}, !- Handle
  Medium Office Lighting Schedule Saturday Rule, !- Name
  {d53f83d2-4916-4fdd-af8b-a7c3279bc1c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98a3569b-e2e3-409f-9d23-82bcfa43da5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {98a3569b-e2e3-409f-9d23-82bcfa43da5f}, !- Handle
  Medium Office Lighting Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {bd0d5ffc-a20f-4ce9-9d52-966a2f11aefc}, !- Handle
  Medium Office Electric Equipment Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {68c8a5e8-1963-42be-a580-09c6a3e2ffaa}, !- Default Day Schedule Name
  {466535b9-f87d-4341-851c-ff80e572a1f7}, !- Summer Design Day Schedule Name
  {08079645-2b04-4ccc-9076-9d2776bf1eff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68c8a5e8-1963-42be-a580-09c6a3e2ffaa}, !- Handle
  Medium Office Electric Equipment All Other Days Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eb93cbb4-4bf0-4726-be89-eb3b399da585}, !- Handle
  Medium Office Electric Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {466535b9-f87d-4341-851c-ff80e572a1f7}, !- Handle
  Medium Office Electric Equipment Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f0b6edb3-0308-4762-a15d-d90f69d650b9}, !- Handle
  Medium Office Electric Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08079645-2b04-4ccc-9076-9d2776bf1eff}, !- Handle
  Medium Office Electric Equipment Winter Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b9dc527-f60c-466e-bfc1-977915d21e37}, !- Handle
  Medium Office Electric Equipment Schedule Weekdays Rule, !- Name
  {bd0d5ffc-a20f-4ce9-9d52-966a2f11aefc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a873d2a-57ee-41e4-97b7-e31eede86c99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5a873d2a-57ee-41e4-97b7-e31eede86c99}, !- Handle
  Medium Office Electric Equipment Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {dd14591c-9925-4175-a6bd-a090970fb693}, !- Handle
  Medium Office Electric Equipment Schedule Saturday Rule, !- Name
  {bd0d5ffc-a20f-4ce9-9d52-966a2f11aefc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {390f2ded-f06c-49d4-9c65-2236d88078d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {390f2ded-f06c-49d4-9c65-2236d88078d7}, !- Handle
  Medium Office Electric Equipment Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {2276234a-32a8-415d-8f91-460b7457502b}, !- Handle
  Medium Office Gas Equipment Schedule,   !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {70100a95-9350-4cf6-9cd8-40e19f79e72c}, !- Default Day Schedule Name
  {9fbc72bc-fa5f-40f1-ac83-25fcac18038c}, !- Summer Design Day Schedule Name
  {3899f577-f0c4-417b-9612-895d4c041b6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70100a95-9350-4cf6-9cd8-40e19f79e72c}, !- Handle
  Medium Office Gas Equipment All Other Days Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93ec40cb-d778-4e98-a171-3128667d25cb}, !- Handle
  Medium Office Gas Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9fbc72bc-fa5f-40f1-ac83-25fcac18038c}, !- Handle
  Medium Office Gas Equipment Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a651c478-320b-478d-9779-a455c3d934d4}, !- Handle
  Medium Office Gas Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3899f577-f0c4-417b-9612-895d4c041b6b}, !- Handle
  Medium Office Gas Equipment Winter Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88c4e748-0fe6-498b-9aec-81b15769134b}, !- Handle
  Medium Office Gas Equipment Schedule Weekdays Rule, !- Name
  {2276234a-32a8-415d-8f91-460b7457502b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4d2b1b8-2a23-4327-b9e8-41689e577a7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {d4d2b1b8-2a23-4327-b9e8-41689e577a7f}, !- Handle
  Medium Office Gas Equipment Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {58e53335-b4de-46d8-8370-50585c4a07a8}, !- Handle
  Medium Office Gas Equipment Schedule Saturday Rule, !- Name
  {2276234a-32a8-415d-8f91-460b7457502b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef39269b-2d16-4014-a89b-ab1c48fc8faf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ef39269b-2d16-4014-a89b-ab1c48fc8faf}, !- Handle
  Medium Office Gas Equipment Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {f1d45273-fa6b-47cd-9327-0c98af83abb6}, !- Handle
  Medium Office Hot Water Equipment Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {da8d18dc-ecac-4808-b5f5-03da1ff48ab8}, !- Default Day Schedule Name
  {ccfeb5b7-ce2c-4478-807f-30d8bb948831}, !- Summer Design Day Schedule Name
  {d7d42a51-3e34-4b5f-becd-a9264bc450fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da8d18dc-ecac-4808-b5f5-03da1ff48ab8}, !- Handle
  Medium Office Hot Water Equipment Default Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {188b2543-9bad-4771-8007-bb4bff6f6c7f}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {ccfeb5b7-ce2c-4478-807f-30d8bb948831}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {bb3eca06-f866-4a72-9e19-590957e9714d}, !- Handle
  Medium Office Hot Water Schedule Weekdays Rule, !- Name
  {f1d45273-fa6b-47cd-9327-0c98af83abb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bbdc511-18bf-46d4-bb31-9ea43b9a060d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {0bbdc511-18bf-46d4-bb31-9ea43b9a060d}, !- Handle
  Medium Office Hot Water Equipment Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {6acee296-9c79-4bfa-a32c-4c2beb4d7f1c}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Day,
  {d7d42a51-3e34-4b5f-becd-a9264bc450fc}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e28a4a75-8b81-4929-ae66-c1c49bc9abc6}, !- Handle
  Medium Office Hot Water Schedule Saturday Rule, !- Name
  {f1d45273-fa6b-47cd-9327-0c98af83abb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afbf2993-cb3c-4372-a866-e91c11bb3675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {afbf2993-cb3c-4372-a866-e91c11bb3675}, !- Handle
  Medium Office Hot Water Equipment Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {a1325883-2d57-4327-b7f0-07f8a3bf5443}, !- Handle
  Medium Office Infiltration Schedule,    !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  {516629af-e7b6-4bb7-82fb-bcc672772474}, !- Default Day Schedule Name
  {5b24af7e-57b1-4598-b39e-562b5d2035ec}, !- Summer Design Day Schedule Name
  {69c12f77-7b84-4028-8739-2076807399a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {516629af-e7b6-4bb7-82fb-bcc672772474}, !- Handle
  Medium Office Infiltration Default Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64808eeb-16b9-4fe8-9405-a1ada9dfd24d}, !- Handle
  Medium Office Infiltration Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b24af7e-57b1-4598-b39e-562b5d2035ec}, !- Handle
  Medium Office Infiltration Summer Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70416c42-21eb-418b-94ae-9f141459c15f}, !- Handle
  Medium Office Infiltration Schedule Weekdays Rule, !- Name
  {a1325883-2d57-4327-b7f0-07f8a3bf5443}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f89729f1-1ab2-4869-b270-b20c7f1644ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {f89729f1-1ab2-4869-b270-b20c7f1644ef}, !- Handle
  Medium Office Infiltration Weekdays Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b9e4445-c618-488f-b723-94fd85daec8c}, !- Handle
  Medium Office Infiltration Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {69c12f77-7b84-4028-8739-2076807399a3}, !- Handle
  Medium Office Infiltration Winter Design Day Schedule 1, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {780067bf-6c26-46c3-a336-90047b1d3388}, !- Handle
  Medium Office Infiltration Schedule Saturday Rule, !- Name
  {a1325883-2d57-4327-b7f0-07f8a3bf5443}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1474cc6d-9f55-492a-9fa9-49dc754bd217}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1474cc6d-9f55-492a-9fa9-49dc754bd217}, !- Handle
  Medium Office Infiltration Saturday Schedule, !- Name
  {f43fdf3e-0c47-4a1a-9e5d-03402e453887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2a1f80a7-8e0a-47b3-b6f3-7591923a0a36}, !- Handle
  Medium Office Cooling Setpoint Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  {e6e77937-8162-4ae5-a395-0f8b48f8e568}, !- Default Day Schedule Name
  {909eb751-0665-4813-9b15-f1d0896add95}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {e6e77937-8162-4ae5-a395-0f8b48f8e568}, !- Handle
  Medium Office Cooling Setpoint All Other Days Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {06ea08c7-f7be-47d0-b3d9-e1528a9e3a27}, !- Handle
  Medium Office Cooling Setpoint Summer Design Day Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {909eb751-0665-4813-9b15-f1d0896add95}, !- Handle
  Medium Office Cooling Setpoint Summer Design Day Schedule 1, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {35de8e24-8070-4185-bfbe-fc648da45828}, !- Handle
  Medium Office Cooling Setpoint Schedule Weekdays Rule, !- Name
  {2a1f80a7-8e0a-47b3-b6f3-7591923a0a36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdecb763-ef5b-4b1e-906a-f406ece040d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {bdecb763-ef5b-4b1e-906a-f406ece040d0}, !- Handle
  Medium Office Cooling Setpoint Weekdays Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a3e95987-01d8-48a4-90d6-15e90851e443}, !- Handle
  Medium Office Cooling Setpoint Schedule Saturday Rule, !- Name
  {2a1f80a7-8e0a-47b3-b6f3-7591923a0a36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8596c70d-54c8-447b-abbd-363f8e8c1aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8596c70d-54c8-447b-abbd-363f8e8c1aeb}, !- Handle
  Medium Office Cooling Setpoint Saturday Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {74aea619-4aeb-4f7f-a2e0-8d130dd61623}, !- Handle
  Medium Office Heating Setpoint Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  {1fee1e78-b689-4b5b-a6d0-140770d3b088}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {f04ba65b-e4f5-48e5-856b-1a0a06d1397a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fee1e78-b689-4b5b-a6d0-140770d3b088}, !- Handle
  Medium Office Heating Setpoint All Other Days Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b3868f01-e11a-4ca9-a30a-52a18417772a}, !- Handle
  Medium Office Heating Setpoint Winter Design Day Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f04ba65b-e4f5-48e5-856b-1a0a06d1397a}, !- Handle
  Medium Office Heating Setpoint Winter Design Day Schedule 1, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {654648e2-7c7d-4124-b143-c6136f2f1a4e}, !- Handle
  Medium Office Heating Setpoint Schedule Weekdays Rule, !- Name
  {74aea619-4aeb-4f7f-a2e0-8d130dd61623}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b020c56-adbe-4db0-8df5-799747eaee56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {7b020c56-adbe-4db0-8df5-799747eaee56}, !- Handle
  Medium Office Heating Setpoint Weekdays Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {56df3305-a87f-4371-8bdd-e9df1aab9490}, !- Handle
  Medium Office Heating Setpoint Schedule Saturday Rule, !- Name
  {74aea619-4aeb-4f7f-a2e0-8d130dd61623}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b904ea3a-9141-4585-80b3-c444799a7e49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b904ea3a-9141-4585-80b3-c444799a7e49}, !- Handle
  Medium Office Heating Setpoint Saturday Schedule, !- Name
  {4428803b-fed5-4166-82e2-d9ae94843cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:DefaultConstructionSet,
  {8663a14a-3444-4589-a63b-0e9b6ccdd149}, !- Handle
  Default Constructions,                  !- Name
  {66c2e7e8-978d-4e39-9f0f-3845e6df2012}, !- Default Exterior Surface Constructions Name
  {fb88ab4d-8507-4710-aa9b-4f3be4069965}, !- Default Interior Surface Constructions Name
  {349efe87-d217-4c61-ae66-17908441dfe9}, !- Default Ground Contact Surface Constructions Name
  {f252f808-63f1-4aeb-aebf-d613c7542ed6}, !- Default Exterior SubSurface Constructions Name
  {e9209cce-73ce-4d68-8fc2-52a650f4ae51}, !- Default Interior SubSurface Constructions Name
  {f1cdfa9d-21d2-4020-9465-c49540175c87}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {66c2e7e8-978d-4e39-9f0f-3845e6df2012}, !- Handle
  Exterior Surface Constructions,         !- Name
  ,                                       !- Floor Construction Name
  {51bb1455-3a8a-48d5-bf44-146d257cf438}, !- Wall Construction Name
  {d6041e95-0f62-4b76-a216-1a73bbf7a430}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb88ab4d-8507-4710-aa9b-4f3be4069965}, !- Handle
  Interior Surface Constructions,         !- Name
  {1b8a1cd0-c1c8-48ab-aa53-5e1a31ffcce0}, !- Floor Construction Name
  {9bfbe6a9-2d67-4e21-b7c0-7719ac430c68}, !- Wall Construction Name
  {88380c8d-1533-40ef-a3e0-2865fea1c447}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {349efe87-d217-4c61-ae66-17908441dfe9}, !- Handle
  Ground Contact Surface Constructions,   !- Name
  {5a4c5863-c01e-45a5-9f67-fdb4da6dce0e}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f252f808-63f1-4aeb-aebf-d613c7542ed6}, !- Handle
  Exterior SubSurface Constructions,      !- Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Fixed Window Construction Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Operable Window Construction Name
  {bc33d0b5-9c9e-4414-96fb-784a36c40fbf}, !- Door Construction Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Glass Door Construction Name
  {bc33d0b5-9c9e-4414-96fb-784a36c40fbf}, !- Overhead Door Construction Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Skylight Construction Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Tubular Daylight Dome Construction Name
  {f2530f56-49e9-479b-b037-e9b3d6c40331}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9209cce-73ce-4d68-8fc2-52a650f4ae51}, !- Handle
  Interior SubSurface Constructions,      !- Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Fixed Window Construction Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Operable Window Construction Name
  {01184400-4526-430a-9c28-38bc8ef5a808}, !- Door Construction Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Glass Door Construction Name
  {01184400-4526-430a-9c28-38bc8ef5a808}, !- Overhead Door Construction Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Skylight Construction Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Tubular Daylight Dome Construction Name
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}; !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {7369bb6f-19fd-4f5c-b5eb-d9b5adcc88e5}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {fb1c8051-11da-4f7c-8821-ca218fed3aa0}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a3c7e25e-f5c6-43bb-9b18-8450defb1a03}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {48e70529-f806-4735-a472-18d3f1ee10dc}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {a1a7b24e-9a26-445d-83c2-e64651ddeda9}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {51bb1455-3a8a-48d5-bf44-146d257cf438}, !- Handle
  Exterior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {7369bb6f-19fd-4f5c-b5eb-d9b5adcc88e5}, !- Layer 1
  {fb1c8051-11da-4f7c-8821-ca218fed3aa0}, !- Layer 2
  {a3c7e25e-f5c6-43bb-9b18-8450defb1a03}, !- Layer 3
  {48e70529-f806-4735-a472-18d3f1ee10dc}, !- Layer 4
  {a1a7b24e-9a26-445d-83c2-e64651ddeda9}; !- Layer 5

OS:StandardsInformation:Construction,
  {008fe4a3-3198-4123-a2fc-2161118b2378}, !- Handle
  {51bb1455-3a8a-48d5-bf44-146d257cf438}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ce3c2fe7-2027-4070-9732-dbb775e8f1bf}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {6e5d6992-1a72-431c-b2ff-1928ee5c686a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {745af916-d9a7-484e-8409-9ce03faa4aa1}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d6041e95-0f62-4b76-a216-1a73bbf7a430}, !- Handle
  Exterior Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {ce3c2fe7-2027-4070-9732-dbb775e8f1bf}, !- Layer 1
  {6e5d6992-1a72-431c-b2ff-1928ee5c686a}, !- Layer 2
  {745af916-d9a7-484e-8409-9ce03faa4aa1}; !- Layer 3

OS:Construction,
  {1b8a1cd0-c1c8-48ab-aa53-5e1a31ffcce0}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {745af916-d9a7-484e-8409-9ce03faa4aa1}, !- Layer 1
  {6e5d6992-1a72-431c-b2ff-1928ee5c686a}, !- Layer 2
  {ce3c2fe7-2027-4070-9732-dbb775e8f1bf}; !- Layer 3

OS:Construction:AirBoundary,
  {9bfbe6a9-2d67-4e21-b7c0-7719ac430c68}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {88380c8d-1533-40ef-a3e0-2865fea1c447}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {ce3c2fe7-2027-4070-9732-dbb775e8f1bf}, !- Layer 1
  {6e5d6992-1a72-431c-b2ff-1928ee5c686a}, !- Layer 2
  {745af916-d9a7-484e-8409-9ce03faa4aa1}; !- Layer 3

OS:Material,
  {0fdd3f5f-b86b-4d1a-9c8a-e8d25134e16a}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {57518ee6-a986-45d6-97ec-421a72e82caa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5a4c5863-c01e-45a5-9f67-fdb4da6dce0e}, !- Handle
  Slab,                                   !- Name
  ,                                       !- Surface Rendering Name
  {0fdd3f5f-b86b-4d1a-9c8a-e8d25134e16a}, !- Layer 1
  {57518ee6-a986-45d6-97ec-421a72e82caa}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {2e06cee8-8611-4b9f-8161-ae7d07139ea7}, !- Handle
  Simple Glazing,                         !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {4913d52a-26c3-4fa0-8db5-08b378665d82}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.084,                                  !- Front Side Infrared Hemispherical Emissivity
  0.084,                                  !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {58da1a2e-494d-46f5-8f70-2b66d6a968c2}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {f2530f56-49e9-479b-b037-e9b3d6c40331}, !- Handle
  Exterior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2e06cee8-8611-4b9f-8161-ae7d07139ea7}; !- Layer 1

OS:Material,
  {17657550-199c-49a7-b8b1-059cf057ee04}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {e9f54011-3efb-4bfc-8cbd-da275b4af38d}, !- Handle
  I02 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {bc33d0b5-9c9e-4414-96fb-784a36c40fbf}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {17657550-199c-49a7-b8b1-059cf057ee04}, !- Layer 1
  {e9f54011-3efb-4bfc-8cbd-da275b4af38d}; !- Layer 2

OS:StandardsInformation:Construction,
  {3fa545cf-17a3-4f45-82ad-26aaec25a42c}, !- Handle
  {bc33d0b5-9c9e-4414-96fb-784a36c40fbf}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2e06cee8-8611-4b9f-8161-ae7d07139ea7}; !- Layer 1

OS:Material,
  {e647cd97-5d96-4812-9506-47950ec89a66}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {01184400-4526-430a-9c28-38bc8ef5a808}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e647cd97-5d96-4812-9506-47950ec89a66}; !- Layer 1

OS:Construction,
  {f1cdfa9d-21d2-4020-9465-c49540175c87}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {e647cd97-5d96-4812-9506-47950ec89a66}; !- Layer 1

OS:SpaceType,
  {1b389989-eb39-4d70-a1be-41264213944f}, !- Handle
  Space Type 1;                           !- Name

OS:Lights:Definition,
  {88ec83ff-c3fa-44d4-8611-bf947de1f529}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {854b522b-f7d9-477b-968e-3c70f2279813}, !- Handle
  Lights 1,                               !- Name
  {88ec83ff-c3fa-44d4-8611-bf947de1f529}, !- Lights Definition Name
  {1b389989-eb39-4d70-a1be-41264213944f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7385155e-17b7-434f-9aa0-6a1f33c00b8c}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dd122ff5-7b82-4ca9-9286-c66b73b894d7}, !- Handle
  Electric Equipment 1,                   !- Name
  {7385155e-17b7-434f-9aa0-6a1f33c00b8c}, !- Electric Equipment Definition Name
  {1b389989-eb39-4d70-a1be-41264213944f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {de9d6b00-2786-4ad1-aad6-218605cca07f}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9113297-2cc0-4aab-9a32-116e340c2c1d}, !- Handle
  People 1,                               !- Name
  {de9d6b00-2786-4ad1-aad6-218605cca07f}, !- People Definition Name
  {1b389989-eb39-4d70-a1be-41264213944f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Facility,
  {08436e20-a7b1-4b0f-b8bf-49e6c6282861}; !- Handle

OS:Building,
  {ff869345-de27-44f2-bba0-2a9a96e5a58a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {1b389989-eb39-4d70-a1be-41264213944f}, !- Space Type Name
  {8663a14a-3444-4589-a63b-0e9b6ccdd149}, !- Default Construction Set Name
  {2cd13aa3-a43e-4f27-9100-9b239618a0a1}; !- Default Schedule Set Name

OS:ThermalZone,
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f207060d-5f4e-43dc-80a3-2f647c262667}, !- Zone Air Inlet Port List
  {9afa720f-7d71-4a35-8263-7c3f63488075}, !- Zone Air Exhaust Port List
  {b1d10486-89bd-4c42-867d-6396f49a0e05}, !- Zone Air Node Name
  {b4b418b5-1ee1-40a9-aa42-644019e2b937}, !- Zone Return Air Port List
  {615d1046-5070-4fe1-954f-ba463a6c1aa0}, !- Primary Daylighting Control Name
  0.25,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  {09fc16a3-81ff-4232-a01d-afd10b6599cd}, !- Illuminance Map Name
  {911ae07c-3dd0-43c4-ace3-2ebe6c38a6ca}, !- Group Rendering Name
  {d6d95c53-1173-4c78-b34c-f43b89ecf9de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64222fe5-bc64-4be6-992c-5e382fff7706}, !- Handle
  Node 1,                                 !- Name
  {b1d10486-89bd-4c42-867d-6396f49a0e05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1d10486-89bd-4c42-867d-6396f49a0e05}, !- Handle
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- Source Object
  11,                                     !- Outlet Port
  {64222fe5-bc64-4be6-992c-5e382fff7706}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f207060d-5f4e-43dc-80a3-2f647c262667}, !- Handle
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- HVAC Component
  {e2a0f13e-3973-4af9-8360-aa36edbab268}; !- Port 1

OS:PortList,
  {9afa720f-7d71-4a35-8263-7c3f63488075}, !- Handle
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}; !- HVAC Component

OS:PortList,
  {b4b418b5-1ee1-40a9-aa42-644019e2b937}, !- Handle
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- HVAC Component
  {e44cd53a-c063-4d93-a2ad-b6ad17999463}; !- Port 1

OS:Sizing:Zone,
  {49bb5297-4c3e-48ac-94a4-406dcca4e8e4}, !- Handle
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5ddc6fc-621a-42c8-afbf-af41cb08a174}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42fbe9ba-679b-4783-8753-995124ca73de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6d95c53-1173-4c78-b34c-f43b89ecf9de}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {74aea619-4aeb-4f7f-a2e0-8d130dd61623}, !- Heating Setpoint Temperature Schedule Name
  {2a1f80a7-8e0a-47b3-b6f3-7591923a0a36}; !- Cooling Setpoint Temperature Schedule Name

OS:BuildingStory,
  {3b9b1fa2-a6bd-44d3-b8a8-e4d9d31b043e}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {448dccaf-686b-4015-a518-e492af565bed}, !- Handle
  Space 1,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b9b1fa2-a6bd-44d3-b8a8-e4d9d31b043e}, !- Building Story Name
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}; !- Thermal Zone Name

OS:Surface,
  {84f2b9c2-4190-4ffa-843f-b3b2f3dcb943}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5cd9f5c-5493-481a-93d6-440b11d803dd}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc8c0ba-88a8-4fb9-b9cd-2508f0adacbf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046084a7-b70e-448e-ad11-2bbb536099c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b46c65-046d-425e-8bde-1d89bf7b5b3b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01089855-fe89-4277-928c-cb352b2712d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70991c2-a58d-49b9-bb39-a094cd0bd9e5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8809b091-1f8e-41e6-927d-81853ae4633e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {448dccaf-686b-4015-a518-e492af565bed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Handle
  Space 2,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b9b1fa2-a6bd-44d3-b8a8-e4d9d31b043e}, !- Building Story Name
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}; !- Thermal Zone Name

OS:Surface,
  {80fa703f-2a33-4835-a65e-2b31e8221818}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db2dcd5-36ba-4b75-97a1-516b3edd8fe1}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e379651-4ee0-431d-bf6c-419fe7997b12}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1988915f-2e28-44b8-a4c4-6abb6f5d3f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9768904e-10f3-467d-8e44-11bf4fe5c6b6}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b812e06-8ed4-4733-a202-2cba7d0aad3b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01089855-fe89-4277-928c-cb352b2712d1}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b46c65-046d-425e-8bde-1d89bf7b5b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Handle
  Space 3,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  10,                                     !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b9b1fa2-a6bd-44d3-b8a8-e4d9d31b043e}, !- Building Story Name
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}; !- Thermal Zone Name

OS:Surface,
  {af0ae73e-f430-43e4-a703-aa592bcc79c8}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b98309c-7a4b-462b-ba81-b25dd52fad2a}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a78bddb-3614-4470-b5f0-87bf846d44fe}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f001f7a6-aa80-40b3-838b-c63a27058dde}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba75298-08ed-4d54-a10b-29902ac8d459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046084a7-b70e-448e-ad11-2bbb536099c3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc8c0ba-88a8-4fb9-b9cd-2508f0adacbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5fde32-1749-44c1-9448-9d6d1f11f3ef}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba345936-8a58-4377-81a1-71b0da2815f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Handle
  Space 4,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b9b1fa2-a6bd-44d3-b8a8-e4d9d31b043e}, !- Building Story Name
  {2507822c-d2de-487f-a6b5-cb5c849a17cf}; !- Thermal Zone Name

OS:Surface,
  {0b02185a-947f-4775-9afd-0869ae95d8a8}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6221f091-b70c-48dc-9d21-dce78841ef41}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77493057-bf09-4525-9fff-604adfcf3c02}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71010509-f7cd-4a33-9e42-4b9d72ce0a9a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1988915f-2e28-44b8-a4c4-6abb6f5d3f8f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e379651-4ee0-431d-bf6c-419fe7997b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba75298-08ed-4d54-a10b-29902ac8d459}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f001f7a6-aa80-40b3-838b-c63a27058dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcef5bed-b337-4119-b137-b36765231841}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c70991c2-a58d-49b9-bb39-a094cd0bd9e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ac6608-e09e-4eb4-93e8-16186f43b0cf}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9768904e-10f3-467d-8e44-11bf4fe5c6b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 2, 2,                               !- X,Y,Z Vertex 1 {m}
  10, 2, 1,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 1,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 2;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ea42d6a8-09eb-4cfc-a72b-bd71d40117ed}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96ac6608-e09e-4eb4-93e8-16186f43b0cf}; !- Shaded Object Name

OS:ShadingSurface,
  {64860ee1-c76c-4e9c-a318-d7642127259f}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ea42d6a8-09eb-4cfc-a72b-bd71d40117ed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10, 8.1, 2.1,                           !- X,Y,Z Vertex 1 {m}
  10, 1.9, 2.1,                           !- X,Y,Z Vertex 2 {m}
  10.55, 1.9, 2.1,                        !- X,Y,Z Vertex 3 {m}
  10.55, 8.1, 2.1;                        !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {615d1046-5070-4fe1-954f-ba463a6c1aa0}, !- Handle
  Daylighting Control 1,                  !- Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  5,                                      !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  1.1;                                    !- Position Z-Coordinate {m}

OS:IlluminanceMap,
  {09fc16a3-81ff-4232-a01d-afd10b6599cd}, !- Handle
  Illuminance Map 1,                      !- Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  1,                                      !- Origin X-Coordinate {m}
  1,                                      !- Origin Y-Coordinate {m}
  1.1,                                    !- Origin Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  8,                                      !- X Length {m}
  ,                                       !- Number of X Grid Points
  8;                                      !- Y Length {m}

OS:Glare:Sensor,
  {d933269d-292a-4e8c-836b-259a4c1c0ae7}, !- Handle
  Glare Sensor 1,                         !- Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}, !- Space Name
  5,                                      !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  1.1;                                    !- Position Z-Coordinate {m}

OS:InteriorPartitionSurfaceGroup,
  {63b30949-0816-4fbd-b6e1-687108ee3c9e}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {c0608434-1cc7-4d26-8cd8-6f8a66a8221b}; !- Space Name

OS:InteriorPartitionSurface,
  {89586110-aee6-4190-b89f-9b82dc91f4c6}, !- Handle
  Interior Partition Surface 1,           !- Name
  ,                                       !- Construction Name
  {63b30949-0816-4fbd-b6e1-687108ee3c9e}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  5, 8, 1,                                !- X,Y,Z Vertex 1 {m}
  5, 6, 1,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 1,                                !- X,Y,Z Vertex 3 {m}
  8, 8, 1;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {21de412d-12a3-4be5-bd76-8a50b5faeb1f}, !- Handle
  Printer Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {78d957e3-2260-4ee8-85c0-a7df72c9a4da}, !- Handle
  Printer,                                !- Name
  {21de412d-12a3-4be5-bd76-8a50b5faeb1f}, !- Electric Equipment Definition Name
  {765183aa-2ad6-4cd8-ad4f-bc92c22072da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ShadingSurfaceGroup,
  {56d661dc-45ad-4c3e-9d2e-4ea79a645c4a}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9d4b79cb-d7ac-4071-ad93-ec09c45cb794}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {56d661dc-45ad-4c3e-9d2e-4ea79a645c4a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  2, -1, 2,                               !- X,Y,Z Vertex 2 {m}
  4, -1, 2,                               !- X,Y,Z Vertex 3 {m}
  4, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ec78a64c-b422-4791-aef6-1da021ca48c8}, !- Handle
  Shading Surface Group 2,                !- Name
  Site;                                   !- Shading Surface Type

OS:ShadingSurface,
  {22871d72-df16-421e-a9b2-60007708929e}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {ec78a64c-b422-4791-aef6-1da021ca48c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30, 0, 20,                             !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -30, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 20, 20;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b646f1c6-f700-4880-8349-63b69da11942}, !- Handle
  ALWAYS_ON,                              !- Name
  {1cfa4cc1-e0b6-4219-8884-5cfa6b525f08}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1cfa4cc1-e0b6-4219-8884-5cfa6b525f08}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Handle
  Always On Discrete,                     !- Name
  {d2db128c-045c-4ec2-8b85-cacfa230ec82}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d2db128c-045c-4ec2-8b85-cacfa230ec82}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {cbe41731-641f-4bd0-bc23-c63b6c1cbfe2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f207060d-5f4e-43dc-80a3-2f647c262667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13e06a5-05be-4a3e-a54c-7e888571a6d3}, !- Handle
  {b4b418b5-1ee1-40a9-aa42-644019e2b937}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {a68c7979-a9de-4c01-bc96-f1b258c69aba}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Drybulb Temperature;   !- Variable Name

OS:Output:Variable,
  {959ae518-a77d-4934-800c-0cc0d6fc938e}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Surface Inside Face Temperature;        !- Variable Name

OS:Output:Meter,
  {9cdb616e-cebd-4b24-91dd-04826b794ce5}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28d9e358-c976-4398-8020-c4d9e0d31a66}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a3ca4a44-83ce-4501-ac22-5ec1d21e2fcc}, !- Handle
  Propane:Facility,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:YearDescription,
  {c4c8d55b-c5a1-4e1d-b62c-15b70a1d8ec4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {0a74ac39-fd90-4c19-b330-8268b8fce0e6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  2;                                      !- Climate Zone Value 2

OS:Sizing:Parameters,
  {10cef34c-4730-435c-8dd6-41a054f7823a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {670a3b56-37d7-4393-aa26-126e4935cf11}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {f7eff66b-ad35-47d7-8f66-5a285f3b8790}, !- Handle
  {f2530f56-49e9-479b-b037-e9b3d6c40331}; !- Construction Name

OS:StandardsInformation:Material,
  {4654d2b5-67c8-4da0-8282-8eeecdf0149d}, !- Handle
  {7369bb6f-19fd-4f5c-b5eb-d9b5adcc88e5}; !- Material Name

OS:StandardsInformation:Material,
  {48742e49-8c39-4015-914f-46bf92a50819}, !- Handle
  {fb1c8051-11da-4f7c-8821-ca218fed3aa0}; !- Material Name

OS:StandardsInformation:Material,
  {1855943f-e7b6-4ff5-ae0b-06c839b196c2}, !- Handle
  {a3c7e25e-f5c6-43bb-9b18-8450defb1a03}; !- Material Name

OS:StandardsInformation:Material,
  {6b09bf7a-01fb-4534-856a-1b9e2eac8b9d}, !- Handle
  {48e70529-f806-4735-a472-18d3f1ee10dc}; !- Material Name

OS:StandardsInformation:Material,
  {a7ef6213-c4fd-43ed-8dce-6b14199aaaad}, !- Handle
  {a1a7b24e-9a26-445d-83c2-e64651ddeda9}; !- Material Name

OS:StandardsInformation:Material,
  {e480765d-c049-4413-9426-1f09ca395b02}, !- Handle
  {ce3c2fe7-2027-4070-9732-dbb775e8f1bf}; !- Material Name

OS:StandardsInformation:Material,
  {fcab12e2-7d53-4428-b904-e6f194a29c37}, !- Handle
  {6e5d6992-1a72-431c-b2ff-1928ee5c686a}; !- Material Name

OS:StandardsInformation:Material,
  {329d9f9c-de0f-4103-84f3-8495d652dc20}, !- Handle
  {745af916-d9a7-484e-8409-9ce03faa4aa1}; !- Material Name

OS:StandardsInformation:Construction,
  {04591d84-9513-43ae-ab1a-05d74b7763dd}, !- Handle
  {d6041e95-0f62-4b76-a216-1a73bbf7a430}; !- Construction Name

OS:StandardsInformation:Construction,
  {a0f3b60f-cf73-4c3c-b878-5a5870624204}, !- Handle
  {1b8a1cd0-c1c8-48ab-aa53-5e1a31ffcce0}; !- Construction Name

OS:StandardsInformation:Construction,
  {b9dd316c-7eb1-47cb-8abd-0f9bbb8f27db}, !- Handle
  {9bfbe6a9-2d67-4e21-b7c0-7719ac430c68}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b5840b1-5e83-467c-a901-404f26b26cdb}, !- Handle
  {88380c8d-1533-40ef-a3e0-2865fea1c447}; !- Construction Name

OS:StandardsInformation:Material,
  {ed9126f4-68aa-4cba-a161-4c61e8b6f602}, !- Handle
  {0fdd3f5f-b86b-4d1a-9c8a-e8d25134e16a}; !- Material Name

OS:StandardsInformation:Material,
  {dd4068a3-c76d-4680-9679-98b352d93efd}, !- Handle
  {57518ee6-a986-45d6-97ec-421a72e82caa}; !- Material Name

OS:StandardsInformation:Construction,
  {8f8c4a20-75f0-4891-924c-0714ea28e687}, !- Handle
  {5a4c5863-c01e-45a5-9f67-fdb4da6dce0e}; !- Construction Name

OS:StandardsInformation:Material,
  {bf2eb9bf-d29b-4443-966a-a4de83162521}, !- Handle
  {2e06cee8-8611-4b9f-8161-ae7d07139ea7}; !- Material Name

OS:StandardsInformation:Material,
  {580fbcb3-33d5-4ea3-b6ed-31a93506486f}, !- Handle
  {4913d52a-26c3-4fa0-8db5-08b378665d82}; !- Material Name

OS:StandardsInformation:Material,
  {68c359b2-9a32-4b35-b809-21c937a85596}, !- Handle
  {58da1a2e-494d-46f5-8f70-2b66d6a968c2}; !- Material Name

OS:StandardsInformation:Material,
  {a10b7cc3-33bf-4819-8d37-41a9a8c49b85}, !- Handle
  {17657550-199c-49a7-b8b1-059cf057ee04}; !- Material Name

OS:StandardsInformation:Material,
  {609610e7-2b46-448b-989e-9842bbe6f48e}, !- Handle
  {e9f54011-3efb-4bfc-8cbd-da275b4af38d}; !- Material Name

OS:StandardsInformation:Construction,
  {477feca0-31c6-4e72-b51f-955844848123}, !- Handle
  {46f186f6-9f6a-4b35-bb87-854d6b445b52}; !- Construction Name

OS:StandardsInformation:Material,
  {7af6c771-9264-4685-8d11-3da85a35a8cd}, !- Handle
  {e647cd97-5d96-4812-9506-47950ec89a66}; !- Material Name

OS:StandardsInformation:Construction,
  {c36fc0ae-e0c0-47b3-b39d-b8e7037280c7}, !- Handle
  {01184400-4526-430a-9c28-38bc8ef5a808}; !- Construction Name

OS:StandardsInformation:Construction,
  {965e2531-63c6-4ae9-ac8d-9c0a89c851b3}, !- Handle
  {f1cdfa9d-21d2-4020-9465-c49540175c87}; !- Construction Name

OS:Schedule:Ruleset,
  {6cd82fcb-6e06-4656-a6ec-8ae60d519795}, !- Handle
  Deck_Temperature,                       !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  {b645429c-b436-44aa-a8fa-8d35ad604d85}, !- Default Day Schedule Name
  {5bb7a2b1-a8a6-48f1-8cc5-d93ac222a57e}, !- Summer Design Day Schedule Name
  {1c47c99c-ccfb-4765-b44f-8818b8b88c14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b645429c-b436-44aa-a8fa-8d35ad604d85}, !- Handle
  Deck_Temperature_Default,               !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5bb7a2b1-a8a6-48f1-8cc5-d93ac222a57e}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1c47c99c-ccfb-4765-b44f-8818b8b88c14}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5aa5a7b7-dd7e-496e-a653-4fd5b6669ce4}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  {50ebad10-9d8b-4a6f-89a7-9683ce7b4688}, !- Default Day Schedule Name
  {61e550a2-2bf7-4c8f-adba-93b05dc2b6a8}, !- Summer Design Day Schedule Name
  {50b8ec26-caff-4397-b350-e431af11388d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50ebad10-9d8b-4a6f-89a7-9683ce7b4688}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {61e550a2-2bf7-4c8f-adba-93b05dc2b6a8}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {50b8ec26-caff-4397-b350-e431af11388d}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba4ca416-a019-44ca-b4c8-5080e0b6f809}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {f2d43d98-79a9-42f5-b874-a5798daae64d}, !- Default Day Schedule Name
  {52158e2a-ec2c-4cb9-811d-92c4b15fe3e6}, !- Summer Design Day Schedule Name
  {a5251b19-0d2d-4073-acec-3ff952460e74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2d43d98-79a9-42f5-b874-a5798daae64d}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {52158e2a-ec2c-4cb9-811d-92c4b15fe3e6}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a5251b19-0d2d-4073-acec-3ff952460e74}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {2ae293a4-f096-4e17-bd07-d7f5d1543f88}, !- Handle
  Always On Continuous,                   !- Name
  {bb059b5e-954f-485d-b9f0-05748845a0da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bb059b5e-954f-485d-b9f0-05748845a0da}, !- Handle
  Always On Continuous Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:WeatherFile,
  {59421287-0c1d-462a-b6f3-d86ff02ae6fd}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  USA_CO_Golden-NREL.724666_TMY3.epw,     !- Url
  BDF687C1,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {80b4921d-ac01-4f08-87c2-60c933d927e8}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -18.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d36003b3-07c1-4188-9de0-0c6be0f6998c}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -21.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ba44b027-c8ac-4b17-a7d9-9452423b2bac}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {603fda20-dc2d-4b41-ac37-71e61bfc7628}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3e4d87d-99d1-43fb-8a2d-bf23e3fa0afb}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {638e0d54-d697-4397-9b9d-c1f9752d4256}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9a93fac-2cf0-43f0-80c3-e914b8bd7843}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:RadianceParameters,
  {305a2d9b-8c89-48e9-851c-675963174669}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6a259cf7-99ad-4c19-b292-230a8fb52951}; !- Handle

OS:OutputControl:ReportingTolerances,
  {9db234dc-4d18-43c8-9de5-1c5c108f1e66}; !- Handle

OS:ZoneAirContaminantBalance,
  {de7a22b3-3259-43b2-b2b7-4050213de8e1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b68ddafb-6953-44a3-b6b1-0c7719a5bdc3}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {843e9a50-8300-41ea-b009-679e35305dcf}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {b7f0021f-2263-493b-8296-a828f977ee18}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {a5f09b24-fe0f-44cb-9946-57bdca7a83c6}; !- Handle

OS:Rendering:Color,
  {911ae07c-3dd0-43c4-ace3-2ebe6c38a6ca}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {6dd4033d-2ce1-45b5-9ab0-d7d9c12f1e20}, !- Handle
  Deck_Temperature 1,                     !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  {066298c7-38cf-4016-b265-81424d7ee177}, !- Default Day Schedule Name
  {cf93a8e9-6fea-40ae-a578-52b54d5e055e}, !- Summer Design Day Schedule Name
  {7268f9ed-2528-46be-a3d8-786f3b1efb0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {066298c7-38cf-4016-b265-81424d7ee177}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cf93a8e9-6fea-40ae-a578-52b54d5e055e}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7268f9ed-2528-46be-a3d8-786f3b1efb0b}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12933d5e-b04e-4e30-8b7d-23d8a14c3631}, !- Handle
  Hot_Water_Temperature 1,                !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  {e998537f-c566-4644-abd6-e20bdb9d0466}, !- Default Day Schedule Name
  {47529227-764d-48b2-bc48-8d2a789da88e}, !- Summer Design Day Schedule Name
  {f4fcb049-ce2f-47fc-b829-341888901fc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e998537f-c566-4644-abd6-e20bdb9d0466}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {47529227-764d-48b2-bc48-8d2a789da88e}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f4fcb049-ce2f-47fc-b829-341888901fc1}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {44de8f2b-cb87-4987-ba53-561e094fe157}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {615aa87d-d7bc-42c6-add9-c164e512066e}, !- Handle
  Chilled_Water_Temperature 1,            !- Name
  ,                                       !- Schedule Type Limits Name
  {33e53990-619b-48c2-81bc-7e01bcfb9fa0}, !- Default Day Schedule Name
  {a434868f-f009-4a0b-8aef-2ffd49059870}, !- Summer Design Day Schedule Name
  {5ecfb53f-3d1d-4890-a0ae-be6da32de838}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33e53990-619b-48c2-81bc-7e01bcfb9fa0}, !- Handle
  Chilled_Water_Temperature_Default 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a434868f-f009-4a0b-8aef-2ffd49059870}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5ecfb53f-3d1d-4890-a0ae-be6da32de838}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- Handle
  Packaged Rooftop VAV with Reheat,       !- Name
  ,                                       !- Controller List Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule
  {23dc6877-37da-4a32-9aec-e16065115016}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5597cbbd-4547-4234-803f-c98780c37f57}, !- Supply Side Inlet Node Name
  {663202bc-cceb-43f4-ad5a-28451ea299e1}, !- Demand Side Outlet Node Name
  {8bd0a3cb-1447-4fde-a01d-25c23cbd00c4}, !- Demand Side Inlet Node A
  {ac7d0a7c-3233-4eaf-8415-b8b1021738ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb3de971-aa6b-421f-8f17-4c02557ecaaf}, !- Demand Mixer Name
  {1258ea88-0384-44ed-901d-0c918a5605d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fda1fb67-5fd8-4120-a0ba-88f6ade32504}, !- Handle
  Node 2,                                 !- Name
  {5597cbbd-4547-4234-803f-c98780c37f57}, !- Inlet Port
  {837093a0-dbdb-4083-b3b2-99c491b86bbd}; !- Outlet Port

OS:Node,
  {71d59db0-6372-49ed-89d8-99cb409f13f8}, !- Handle
  Node 3,                                 !- Name
  {de2b6eff-051b-4037-8399-371cff09bd24}, !- Inlet Port
  {ac7d0a7c-3233-4eaf-8415-b8b1021738ca}; !- Outlet Port

OS:Connection,
  {5597cbbd-4547-4234-803f-c98780c37f57}, !- Handle
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- Source Object
  9,                                      !- Outlet Port
  {fda1fb67-5fd8-4120-a0ba-88f6ade32504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7d0a7c-3233-4eaf-8415-b8b1021738ca}, !- Handle
  {71d59db0-6372-49ed-89d8-99cb409f13f8}, !- Source Object
  3,                                      !- Outlet Port
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bbb451be-1faf-428a-b0f0-3243ec44347e}, !- Handle
  Node 4,                                 !- Name
  {8bd0a3cb-1447-4fde-a01d-25c23cbd00c4}, !- Inlet Port
  {58a00aaa-cb74-40c9-bbac-00795cff139e}; !- Outlet Port

OS:Node,
  {4e8e81f2-6cd2-4ee8-8a17-e7c8a428a79f}, !- Handle
  Node 5,                                 !- Name
  {fce9a2e3-eb03-4d24-adde-b68c9225597d}, !- Inlet Port
  {663202bc-cceb-43f4-ad5a-28451ea299e1}; !- Outlet Port

OS:Node,
  {7555038f-a184-4f04-b677-24f818f4b15e}, !- Handle
  Node 6,                                 !- Name
  {88d3dbf1-cade-499a-98e8-01f7182749c9}, !- Inlet Port
  {e2a0f13e-3973-4af9-8360-aa36edbab268}; !- Outlet Port

OS:Connection,
  {8bd0a3cb-1447-4fde-a01d-25c23cbd00c4}, !- Handle
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- Source Object
  11,                                     !- Outlet Port
  {bbb451be-1faf-428a-b0f0-3243ec44347e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663202bc-cceb-43f4-ad5a-28451ea299e1}, !- Handle
  {4e8e81f2-6cd2-4ee8-8a17-e7c8a428a79f}, !- Source Object
  3,                                      !- Outlet Port
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1258ea88-0384-44ed-901d-0c918a5605d5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {58a00aaa-cb74-40c9-bbac-00795cff139e}, !- Inlet Node Name
  {905569d9-6af6-424a-ae10-a4be9a42f7b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb3de971-aa6b-421f-8f17-4c02557ecaaf}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fce9a2e3-eb03-4d24-adde-b68c9225597d}, !- Outlet Node Name
  {7be9eb11-60a1-48c8-afd6-c6d409bbd277}; !- Inlet Node Name 1

OS:Connection,
  {58a00aaa-cb74-40c9-bbac-00795cff139e}, !- Handle
  {bbb451be-1faf-428a-b0f0-3243ec44347e}, !- Source Object
  3,                                      !- Outlet Port
  {1258ea88-0384-44ed-901d-0c918a5605d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce9a2e3-eb03-4d24-adde-b68c9225597d}, !- Handle
  {bb3de971-aa6b-421f-8f17-4c02557ecaaf}, !- Source Object
  2,                                      !- Outlet Port
  {4e8e81f2-6cd2-4ee8-8a17-e7c8a428a79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84357e23-d76d-45ff-9bbc-ee95340ad766}, !- Handle
  {97ff99b2-a3c3-428d-ae43-a89a8d2f56f3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {23dc6877-37da-4a32-9aec-e16065115016}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {982447e0-78a8-48e6-9fc0-be69b44322e4}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5a280ea4-e241-406c-b197-d02a66e52e1a}, !- Air Inlet Node Name
  {de2b6eff-051b-4037-8399-371cff09bd24}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Handle
  Coil Heating Water 1,                   !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3da28d8-0250-4ce1-822a-58bd564b6653}, !- Water Inlet Node Name
  {3655f726-a6ae-4c99-ba1b-c5ab69afc718}, !- Water Outlet Node Name
  {d84bc6ec-5aa0-4f96-874b-b978f5063140}, !- Air Inlet Node Name
  {381a4f09-9fdf-4e0a-bd82-70c6464cd93c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:TwoSpeed,
  {8c232b2e-b47a-4e29-92a7-7fcf90a62066}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {c16d9e5e-c1a8-4ec2-8676-fb6e346c82fd}, !- Air Inlet Node Name
  {84102df8-c747-4ed0-a496-137ce6f13ef0}, !- Air Outlet Node Name
  {ef896671-11c1-4711-ba05-4828cce62c51}, !- Total Cooling Capacity Function of Temperature Curve Name
  {442e2c2a-605a-48e2-a0c0-11620bdc88f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c1dd5668-8adf-4cf9-a096-e953de9d7a8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc02128e-71b8-49c9-a89f-21a09ddacd45}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9621bf83-bf89-4007-bea1-bc35139063ab}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1e578bd1-bd1b-4514-b37d-444c98821d7d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a4c78399-14ee-492c-aa1b-bfda6bc4c6e8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ef896671-11c1-4711-ba05-4828cce62c51}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {442e2c2a-605a-48e2-a0c0-11620bdc88f3}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1dd5668-8adf-4cf9-a096-e953de9d7a8d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc02128e-71b8-49c9-a89f-21a09ddacd45}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9621bf83-bf89-4007-bea1-bc35139063ab}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e578bd1-bd1b-4514-b37d-444c98821d7d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a4c78399-14ee-492c-aa1b-bfda6bc4c6e8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SetpointManager:Scheduled,
  {b194da0d-47b4-4154-a969-a7f1f6dcb71c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {6dd4033d-2ce1-45b5-9ab0-d7d9c12f1e20}, !- Schedule Name
  {71d59db0-6372-49ed-89d8-99cb409f13f8}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {f9f301cf-7b76-41ae-98f7-45ed5d6a3396}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34874049-0f95-4782-a5b7-f5a1ebb8418b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {34874049-0f95-4782-a5b7-f5a1ebb8418b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fff6436-7e91-4235-8022-2b3739273dcc}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f9f301cf-7b76-41ae-98f7-45ed5d6a3396}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d165e556-d499-4b0c-8b6e-49d2ea90f5dd}, !- Mixed Air Node Name
  {4cd5cab3-0c93-4248-aea2-39115487e867}, !- Outdoor Air Stream Node Name
  {67c2a65d-fcc7-4fb2-9758-cc185151d2b4}, !- Relief Air Stream Node Name
  {837093a0-dbdb-4083-b3b2-99c491b86bbd}; !- Return Air Stream Node Name

OS:Node,
  {af1a5b89-ad11-4705-b71e-cfa689f0dd90}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {4cd5cab3-0c93-4248-aea2-39115487e867}; !- Outlet Port

OS:Connection,
  {4cd5cab3-0c93-4248-aea2-39115487e867}, !- Handle
  {af1a5b89-ad11-4705-b71e-cfa689f0dd90}, !- Source Object
  3,                                      !- Outlet Port
  {2fff6436-7e91-4235-8022-2b3739273dcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffde93ae-5413-41fa-8913-2f5b3d2f9fb5}, !- Handle
  Relief Node,                            !- Name
  {67c2a65d-fcc7-4fb2-9758-cc185151d2b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67c2a65d-fcc7-4fb2-9758-cc185151d2b4}, !- Handle
  {2fff6436-7e91-4235-8022-2b3739273dcc}, !- Source Object
  7,                                      !- Outlet Port
  {ffde93ae-5413-41fa-8913-2f5b3d2f9fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837093a0-dbdb-4083-b3b2-99c491b86bbd}, !- Handle
  {fda1fb67-5fd8-4120-a0ba-88f6ade32504}, !- Source Object
  3,                                      !- Outlet Port
  {2fff6436-7e91-4235-8022-2b3739273dcc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dd2ddbe3-9098-43d9-a33a-84a9e0266c83}, !- Handle
  Node 7,                                 !- Name
  {d165e556-d499-4b0c-8b6e-49d2ea90f5dd}, !- Inlet Port
  {c16d9e5e-c1a8-4ec2-8676-fb6e346c82fd}; !- Outlet Port

OS:Connection,
  {d165e556-d499-4b0c-8b6e-49d2ea90f5dd}, !- Handle
  {2fff6436-7e91-4235-8022-2b3739273dcc}, !- Source Object
  5,                                      !- Outlet Port
  {dd2ddbe3-9098-43d9-a33a-84a9e0266c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16d9e5e-c1a8-4ec2-8676-fb6e346c82fd}, !- Handle
  {dd2ddbe3-9098-43d9-a33a-84a9e0266c83}, !- Source Object
  3,                                      !- Outlet Port
  {8c232b2e-b47a-4e29-92a7-7fcf90a62066}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {799eca35-d08b-43f6-8ce1-e221fd65af89}, !- Handle
  Node 8,                                 !- Name
  {84102df8-c747-4ed0-a496-137ce6f13ef0}, !- Inlet Port
  {d84bc6ec-5aa0-4f96-874b-b978f5063140}; !- Outlet Port

OS:Connection,
  {84102df8-c747-4ed0-a496-137ce6f13ef0}, !- Handle
  {8c232b2e-b47a-4e29-92a7-7fcf90a62066}, !- Source Object
  11,                                     !- Outlet Port
  {799eca35-d08b-43f6-8ce1-e221fd65af89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84bc6ec-5aa0-4f96-874b-b978f5063140}, !- Handle
  {799eca35-d08b-43f6-8ce1-e221fd65af89}, !- Source Object
  3,                                      !- Outlet Port
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {480c3a6a-3ba7-4c51-80f2-9f8497f7f510}, !- Handle
  Node 9,                                 !- Name
  {381a4f09-9fdf-4e0a-bd82-70c6464cd93c}, !- Inlet Port
  {5a280ea4-e241-406c-b197-d02a66e52e1a}; !- Outlet Port

OS:Connection,
  {381a4f09-9fdf-4e0a-bd82-70c6464cd93c}, !- Handle
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Source Object
  8,                                      !- Outlet Port
  {480c3a6a-3ba7-4c51-80f2-9f8497f7f510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a280ea4-e241-406c-b197-d02a66e52e1a}, !- Handle
  {480c3a6a-3ba7-4c51-80f2-9f8497f7f510}, !- Source Object
  3,                                      !- Outlet Port
  {982447e0-78a8-48e6-9fc0-be69b44322e4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {de2b6eff-051b-4037-8399-371cff09bd24}, !- Handle
  {982447e0-78a8-48e6-9fc0-be69b44322e4}, !- Source Object
  17,                                     !- Outlet Port
  {71d59db0-6372-49ed-89d8-99cb409f13f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c07f85b8-45e3-4960-b7e4-20cbc9e49220}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {17c0c5a3-18c1-4afa-97b5-a7cdd9afd5f4}, !- Plant Side Inlet Node Name
  {bc04f161-ced1-46a7-892b-1e5708052855}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {feb14b14-cc3a-4c0c-8e49-c20c17b8a405}, !- Demand Side Inlet Node Name
  {943c709f-8c5a-4400-b2ca-da9266da86bd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {49b835bf-5db7-4227-b9dc-9eea5263d199}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f9aee8ad-77af-4a81-b964-464bcd744844}, !- Demand Mixer Name
  {8db8b1a1-fa14-467a-99ae-5947c17bf26d}, !- Demand Splitter Name
  {ccb07ec6-e8b9-412e-a689-c4604e0d6ebf}, !- Supply Mixer Name
  {d193fe57-7a33-4179-8ca5-a64606127873}; !- Supply Splitter Name

OS:Node,
  {50a4847b-5a7a-4e7a-8fde-c89563662d28}, !- Handle
  Node 10,                                !- Name
  {17c0c5a3-18c1-4afa-97b5-a7cdd9afd5f4}, !- Inlet Port
  {32ca2d0f-d7b9-4f40-809b-9b95764af53f}; !- Outlet Port

OS:Node,
  {c07f85b8-45e3-4960-b7e4-20cbc9e49220}, !- Handle
  Node 11,                                !- Name
  {0d30b5eb-031c-439f-9fd1-4dd39ae49190}, !- Inlet Port
  {bc04f161-ced1-46a7-892b-1e5708052855}; !- Outlet Port

OS:Connector:Mixer,
  {ccb07ec6-e8b9-412e-a689-c4604e0d6ebf}, !- Handle
  Connector Mixer 1,                      !- Name
  {1fb15393-04d4-4a86-b4b3-d66d870b5b40}, !- Outlet Branch Name
  {c4049aeb-4e51-49be-adb0-40ad0e6b3b97}, !- Inlet Branch Name 1
  {da9fbd4f-c50b-4116-a53f-c6f9b4363328}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d193fe57-7a33-4179-8ca5-a64606127873}, !- Handle
  Connector Splitter 1,                   !- Name
  {23e25671-31eb-4e70-b477-ac6e6a0d9f10}, !- Inlet Branch Name
  {6592b945-6f75-439b-bd2d-704d062b1c89}, !- Outlet Branch Name 1
  {54adb6e7-8d66-4d09-9ca4-81428198f5be}; !- Outlet Branch Name 2

OS:Connection,
  {17c0c5a3-18c1-4afa-97b5-a7cdd9afd5f4}, !- Handle
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Source Object
  14,                                     !- Outlet Port
  {50a4847b-5a7a-4e7a-8fde-c89563662d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc04f161-ced1-46a7-892b-1e5708052855}, !- Handle
  {c07f85b8-45e3-4960-b7e4-20cbc9e49220}, !- Source Object
  3,                                      !- Outlet Port
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2e9c5be7-0ab4-4a7e-b39b-d7e05efe140c}, !- Handle
  Node 13,                                !- Name
  {feb14b14-cc3a-4c0c-8e49-c20c17b8a405}, !- Inlet Port
  {e18c9a96-2f62-42f6-a486-6b7a2987ffab}; !- Outlet Port

OS:Node,
  {da584843-f1a1-4724-9faa-19e8d300fb00}, !- Handle
  Node 14,                                !- Name
  {4cf41e37-a8f9-4531-98cf-2d93a1074ea3}, !- Inlet Port
  {943c709f-8c5a-4400-b2ca-da9266da86bd}; !- Outlet Port

OS:Node,
  {ca8e769d-b8b9-4948-92d3-d8bf7b3dc778}, !- Handle
  Node 15,                                !- Name
  {03f081ca-f282-4da8-a0a4-4db01f4d471d}, !- Inlet Port
  {f3da28d8-0250-4ce1-822a-58bd564b6653}; !- Outlet Port

OS:Connector:Mixer,
  {f9aee8ad-77af-4a81-b964-464bcd744844}, !- Handle
  Connector Mixer 2,                      !- Name
  {4cf41e37-a8f9-4531-98cf-2d93a1074ea3}, !- Outlet Branch Name
  {0d01255f-ec1a-4d7d-a1ce-a6ea74e54e05}, !- Inlet Branch Name 1
  {b5ce4edd-10b1-4cf3-a129-6b197e820e0f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8db8b1a1-fa14-467a-99ae-5947c17bf26d}, !- Handle
  Connector Splitter 2,                   !- Name
  {e18c9a96-2f62-42f6-a486-6b7a2987ffab}, !- Inlet Branch Name
  {03f081ca-f282-4da8-a0a4-4db01f4d471d}, !- Outlet Branch Name 1
  {7d26f4ce-a4ea-463a-b7ff-cc91834d815b}; !- Outlet Branch Name 2

OS:Connection,
  {feb14b14-cc3a-4c0c-8e49-c20c17b8a405}, !- Handle
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Source Object
  17,                                     !- Outlet Port
  {2e9c5be7-0ab4-4a7e-b39b-d7e05efe140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18c9a96-2f62-42f6-a486-6b7a2987ffab}, !- Handle
  {2e9c5be7-0ab4-4a7e-b39b-d7e05efe140c}, !- Source Object
  3,                                      !- Outlet Port
  {8db8b1a1-fa14-467a-99ae-5947c17bf26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f081ca-f282-4da8-a0a4-4db01f4d471d}, !- Handle
  {8db8b1a1-fa14-467a-99ae-5947c17bf26d}, !- Source Object
  3,                                      !- Outlet Port
  {ca8e769d-b8b9-4948-92d3-d8bf7b3dc778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf41e37-a8f9-4531-98cf-2d93a1074ea3}, !- Handle
  {f9aee8ad-77af-4a81-b964-464bcd744844}, !- Source Object
  2,                                      !- Outlet Port
  {da584843-f1a1-4724-9faa-19e8d300fb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943c709f-8c5a-4400-b2ca-da9266da86bd}, !- Handle
  {da584843-f1a1-4724-9faa-19e8d300fb00}, !- Source Object
  3,                                      !- Outlet Port
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {afb19f88-b5c1-4c46-9c8a-11f83d1a12de}, !- Handle
  {8460f864-d172-4896-84ac-eb7ebb5cc48c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {49b835bf-5db7-4227-b9dc-9eea5263d199}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {a9cadb0e-772d-4cd1-b0ba-556f4d46181b}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {32ca2d0f-d7b9-4f40-809b-9b95764af53f}, !- Inlet Node Name
  {28ee50dd-a33f-4bc0-8616-8ae3f389cdb9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c0adfbcd-74b0-42ac-8f03-a83cb68e09b6}, !- Handle
  Node 16,                                !- Name
  {28ee50dd-a33f-4bc0-8616-8ae3f389cdb9}, !- Inlet Port
  {23e25671-31eb-4e70-b477-ac6e6a0d9f10}; !- Outlet Port

OS:Connection,
  {32ca2d0f-d7b9-4f40-809b-9b95764af53f}, !- Handle
  {50a4847b-5a7a-4e7a-8fde-c89563662d28}, !- Source Object
  3,                                      !- Outlet Port
  {a9cadb0e-772d-4cd1-b0ba-556f4d46181b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ee50dd-a33f-4bc0-8616-8ae3f389cdb9}, !- Handle
  {a9cadb0e-772d-4cd1-b0ba-556f4d46181b}, !- Source Object
  3,                                      !- Outlet Port
  {c0adfbcd-74b0-42ac-8f03-a83cb68e09b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e25671-31eb-4e70-b477-ac6e6a0d9f10}, !- Handle
  {c0adfbcd-74b0-42ac-8f03-a83cb68e09b6}, !- Source Object
  3,                                      !- Outlet Port
  {d193fe57-7a33-4179-8ca5-a64606127873}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88ea2821-8bb6-4b90-9c6f-c591505a9cfb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fcea657f-9e2f-4308-9c32-6f413420e707}, !- Inlet Node Name
  {08d2201b-ac8b-465b-9871-6bd3024ab726}; !- Outlet Node Name

OS:Node,
  {d960bac3-b0e6-417e-8589-517e9a90e405}, !- Handle
  Node 18,                                !- Name
  {6592b945-6f75-439b-bd2d-704d062b1c89}, !- Inlet Port
  {fcea657f-9e2f-4308-9c32-6f413420e707}; !- Outlet Port

OS:Node,
  {136db750-d630-4e27-b2f4-5b757ae435d9}, !- Handle
  Node 19,                                !- Name
  {08d2201b-ac8b-465b-9871-6bd3024ab726}, !- Inlet Port
  {c4049aeb-4e51-49be-adb0-40ad0e6b3b97}; !- Outlet Port

OS:Connection,
  {fcea657f-9e2f-4308-9c32-6f413420e707}, !- Handle
  {d960bac3-b0e6-417e-8589-517e9a90e405}, !- Source Object
  3,                                      !- Outlet Port
  {88ea2821-8bb6-4b90-9c6f-c591505a9cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d2201b-ac8b-465b-9871-6bd3024ab726}, !- Handle
  {88ea2821-8bb6-4b90-9c6f-c591505a9cfb}, !- Source Object
  3,                                      !- Outlet Port
  {136db750-d630-4e27-b2f4-5b757ae435d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28c1d275-1010-468a-ae64-720d42add0a0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {af343d1e-9138-4077-adc0-d7fc9e224afc}, !- Inlet Node Name
  {0d30b5eb-031c-439f-9fd1-4dd39ae49190}; !- Outlet Node Name

OS:Node,
  {deb0d909-3336-4fe7-b4c6-f0d521147a2f}, !- Handle
  Node 20,                                !- Name
  {1fb15393-04d4-4a86-b4b3-d66d870b5b40}, !- Inlet Port
  {af343d1e-9138-4077-adc0-d7fc9e224afc}; !- Outlet Port

OS:Connection,
  {1fb15393-04d4-4a86-b4b3-d66d870b5b40}, !- Handle
  {ccb07ec6-e8b9-412e-a689-c4604e0d6ebf}, !- Source Object
  2,                                      !- Outlet Port
  {deb0d909-3336-4fe7-b4c6-f0d521147a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af343d1e-9138-4077-adc0-d7fc9e224afc}, !- Handle
  {deb0d909-3336-4fe7-b4c6-f0d521147a2f}, !- Source Object
  3,                                      !- Outlet Port
  {28c1d275-1010-468a-ae64-720d42add0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d30b5eb-031c-439f-9fd1-4dd39ae49190}, !- Handle
  {28c1d275-1010-468a-ae64-720d42add0a0}, !- Source Object
  3,                                      !- Outlet Port
  {c07f85b8-45e3-4960-b7e4-20cbc9e49220}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df387b2d-4be3-4304-b83d-43d539593743}, !- Handle
  Node 21,                                !- Name
  {3655f726-a6ae-4c99-ba1b-c5ab69afc718}, !- Inlet Port
  {0d01255f-ec1a-4d7d-a1ce-a6ea74e54e05}; !- Outlet Port

OS:Connection,
  {f3da28d8-0250-4ce1-822a-58bd564b6653}, !- Handle
  {ca8e769d-b8b9-4948-92d3-d8bf7b3dc778}, !- Source Object
  3,                                      !- Outlet Port
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3655f726-a6ae-4c99-ba1b-c5ab69afc718}, !- Handle
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Source Object
  6,                                      !- Outlet Port
  {df387b2d-4be3-4304-b83d-43d539593743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d01255f-ec1a-4d7d-a1ce-a6ea74e54e05}, !- Handle
  {df387b2d-4be3-4304-b83d-43d539593743}, !- Source Object
  3,                                      !- Outlet Port
  {f9aee8ad-77af-4a81-b964-464bcd744844}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f34bda90-3433-4ac0-8772-79af8b16bfd8}, !- Handle
  Controller Water Coil 1,                !- Name
  {14186404-0c30-47de-8592-6a195a2e0be2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {8afc1920-10f9-40a5-b3b1-136d0f73da51}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {12933d5e-b04e-4e30-8b7d-23d8a14c3631}, !- Schedule Name
  {c07f85b8-45e3-4960-b7e4-20cbc9e49220}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b73a5639-00c3-4f25-8f86-6c9250d91792}, !- Handle
  Coil Heating Water 2,                   !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fcee2c9-afcb-4c74-8b31-0a483f69cce6}, !- Water Inlet Node Name
  {a286e2e2-8a9e-4958-afd8-002ce664d265}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42fbe9ba-679b-4783-8753-995124ca73de}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {8c784164-ea59-4400-968a-1dac310dd13f}, !- Availability Schedule Name
  {891f1e8a-d661-42c4-98d5-a15a6aeb67ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b73a5639-00c3-4f25-8f86-6c9250d91792}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88d3dbf1-cade-499a-98e8-01f7182749c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e10b4fed-6f8d-4bd8-b546-3b79a64205a8}, !- Handle
  Node 22,                                !- Name
  {905569d9-6af6-424a-ae10-a4be9a42f7b8}, !- Inlet Port
  {891f1e8a-d661-42c4-98d5-a15a6aeb67ac}; !- Outlet Port

OS:Connection,
  {905569d9-6af6-424a-ae10-a4be9a42f7b8}, !- Handle
  {1258ea88-0384-44ed-901d-0c918a5605d5}, !- Source Object
  3,                                      !- Outlet Port
  {e10b4fed-6f8d-4bd8-b546-3b79a64205a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891f1e8a-d661-42c4-98d5-a15a6aeb67ac}, !- Handle
  {e10b4fed-6f8d-4bd8-b546-3b79a64205a8}, !- Source Object
  3,                                      !- Outlet Port
  {42fbe9ba-679b-4783-8753-995124ca73de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88d3dbf1-cade-499a-98e8-01f7182749c9}, !- Handle
  {42fbe9ba-679b-4783-8753-995124ca73de}, !- Source Object
  12,                                     !- Outlet Port
  {7555038f-a184-4f04-b677-24f818f4b15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {640f487e-be86-40c4-a781-5afb993a1237}, !- Handle
  Node 23,                                !- Name
  {7d26f4ce-a4ea-463a-b7ff-cc91834d815b}, !- Inlet Port
  {6fcee2c9-afcb-4c74-8b31-0a483f69cce6}; !- Outlet Port

OS:Connection,
  {7d26f4ce-a4ea-463a-b7ff-cc91834d815b}, !- Handle
  {8db8b1a1-fa14-467a-99ae-5947c17bf26d}, !- Source Object
  4,                                      !- Outlet Port
  {640f487e-be86-40c4-a781-5afb993a1237}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4379129-5766-48fd-8f71-de2f7d4ada07}, !- Handle
  Node 24,                                !- Name
  {a286e2e2-8a9e-4958-afd8-002ce664d265}, !- Inlet Port
  {b5ce4edd-10b1-4cf3-a129-6b197e820e0f}; !- Outlet Port

OS:Connection,
  {6fcee2c9-afcb-4c74-8b31-0a483f69cce6}, !- Handle
  {640f487e-be86-40c4-a781-5afb993a1237}, !- Source Object
  3,                                      !- Outlet Port
  {b73a5639-00c3-4f25-8f86-6c9250d91792}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a286e2e2-8a9e-4958-afd8-002ce664d265}, !- Handle
  {b73a5639-00c3-4f25-8f86-6c9250d91792}, !- Source Object
  6,                                      !- Outlet Port
  {f4379129-5766-48fd-8f71-de2f7d4ada07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ce4edd-10b1-4cf3-a129-6b197e820e0f}, !- Handle
  {f4379129-5766-48fd-8f71-de2f7d4ada07}, !- Source Object
  3,                                      !- Outlet Port
  {f9aee8ad-77af-4a81-b964-464bcd744844}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a5ebe724-0a7b-48d9-813c-8bcab9ee4fa3}, !- Handle
  Node 25,                                !- Name
  {e44cd53a-c063-4d93-a2ad-b6ad17999463}, !- Inlet Port
  {7be9eb11-60a1-48c8-afd6-c6d409bbd277}; !- Outlet Port

OS:Connection,
  {e2a0f13e-3973-4af9-8360-aa36edbab268}, !- Handle
  {7555038f-a184-4f04-b677-24f818f4b15e}, !- Source Object
  3,                                      !- Outlet Port
  {f207060d-5f4e-43dc-80a3-2f647c262667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44cd53a-c063-4d93-a2ad-b6ad17999463}, !- Handle
  {b4b418b5-1ee1-40a9-aa42-644019e2b937}, !- Source Object
  2,                                      !- Outlet Port
  {a5ebe724-0a7b-48d9-813c-8bcab9ee4fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be9eb11-60a1-48c8-afd6-c6d409bbd277}, !- Handle
  {a5ebe724-0a7b-48d9-813c-8bcab9ee4fa3}, !- Source Object
  3,                                      !- Outlet Port
  {bb3de971-aa6b-421f-8f17-4c02557ecaaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6592b945-6f75-439b-bd2d-704d062b1c89}, !- Handle
  {d193fe57-7a33-4179-8ca5-a64606127873}, !- Source Object
  3,                                      !- Outlet Port
  {d960bac3-b0e6-417e-8589-517e9a90e405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4049aeb-4e51-49be-adb0-40ad0e6b3b97}, !- Handle
  {136db750-d630-4e27-b2f4-5b757ae435d9}, !- Source Object
  3,                                      !- Outlet Port
  {ccb07ec6-e8b9-412e-a689-c4604e0d6ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {b4cc2ac9-f845-4732-be08-f1ec85f13a80}, !- Handle
  District Heating,                       !- Name
  {9f15c473-683c-4f99-bc50-039ca649dd05}, !- Hot Water Inlet Node Name
  {eb9e7a9f-f8f0-49c0-9a5c-2c620d41f76f}, !- Hot Water Outlet Node Name
  1000000,                                !- Nominal Capacity {W}
  {2ae293a4-f096-4e17-bd07-d7f5d1543f88}; !- Capacity Fraction Schedule

OS:Node,
  {968611ea-d576-4146-87e3-c0ece1c59391}, !- Handle
  Node 12,                                !- Name
  {54adb6e7-8d66-4d09-9ca4-81428198f5be}, !- Inlet Port
  {9f15c473-683c-4f99-bc50-039ca649dd05}; !- Outlet Port

OS:Connection,
  {54adb6e7-8d66-4d09-9ca4-81428198f5be}, !- Handle
  {d193fe57-7a33-4179-8ca5-a64606127873}, !- Source Object
  4,                                      !- Outlet Port
  {968611ea-d576-4146-87e3-c0ece1c59391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {262fbee7-5400-4f89-b6e4-03df46479883}, !- Handle
  Node 17,                                !- Name
  {eb9e7a9f-f8f0-49c0-9a5c-2c620d41f76f}, !- Inlet Port
  {da9fbd4f-c50b-4116-a53f-c6f9b4363328}; !- Outlet Port

OS:Connection,
  {9f15c473-683c-4f99-bc50-039ca649dd05}, !- Handle
  {968611ea-d576-4146-87e3-c0ece1c59391}, !- Source Object
  3,                                      !- Outlet Port
  {b4cc2ac9-f845-4732-be08-f1ec85f13a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9e7a9f-f8f0-49c0-9a5c-2c620d41f76f}, !- Handle
  {b4cc2ac9-f845-4732-be08-f1ec85f13a80}, !- Source Object
  3,                                      !- Outlet Port
  {262fbee7-5400-4f89-b6e4-03df46479883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9fbd4f-c50b-4116-a53f-c6f9b4363328}, !- Handle
  {262fbee7-5400-4f89-b6e4-03df46479883}, !- Source Object
  3,                                      !- Outlet Port
  {ccb07ec6-e8b9-412e-a689-c4604e0d6ebf}, !- Target Object
  4;                                      !- Inlet Port

